<?xml version="1.0" encoding="UTF-8" standalone="yes"?>
<TcSmProject xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://www.beckhoff.com/schemas/2012/07/TcSmProject" TcSmVersion="1.0" TcVersion="3.1.4022.30">
	<DataTypes>
		<DataType>
			<Name GUID="{18071995-0000-0000-0000-000000000041}" TcBaseType="true" HideSubItems="true" CName="AmsNetId">AMSNETID</Name>
			<BitSize>48</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000001}">BYTE</BaseType>
			<ArrayInfo>
				<LBound>0</LBound>
				<Elements>6</Elements>
			</ArrayInfo>
			<Format>
				<Printf>%d.%d.%d.%d.%d.%d</Printf>
				<Parameter>[0]</Parameter>
				<Parameter>[1]</Parameter>
				<Parameter>[2]</Parameter>
				<Parameter>[3]</Parameter>
				<Parameter>[4]</Parameter>
				<Parameter>[5]</Parameter>
			</Format>
		</DataType>
		<DataType>
			<Name GUID="{807045C9-9F81-4E2C-ACB9-51496E2C7AC7}" Namespace="LCLS_Vacuum" AutoDeleteType="true">E_VGC</Name>
			<BitSize>16</BitSize>
			<BaseType GUID="{18071995-0000-0000-0000-000000000006}">INT</BaseType>
			<EnumInfo>
				<Text>
					<![CDATA[Vented]]>
				</Text>
				<Enum>0</Enum>
			</EnumInfo>
			<EnumInfo>
				<Text>
					<![CDATA[AtVacuum]]>
				</Text>
				<Enum>1</Enum>
			</EnumInfo>
			<EnumInfo>
				<Text>
					<![CDATA[ERR_DiffPress]]>
				</Text>
				<Enum>2</Enum>
			</EnumInfo>
			<EnumInfo>
				<Text>
					<![CDATA[ERR_LostVac]]>
				</Text>
				<Enum>3</Enum>
			</EnumInfo>
			<EnumInfo>
				<Text>
					<![CDATA[ERR_ExtFault]]>
				</Text>
				<Enum>4</Enum>
			</EnumInfo>
			<EnumInfo>
				<Text>
					<![CDATA[At_Vac]]>
				</Text>
				<Enum>5</Enum>
			</EnumInfo>
			<EnumInfo>
				<Text>
					<![CDATA[Triggered]]>
				</Text>
				<Enum>6</Enum>
			</EnumInfo>
			<EnumInfo>
				<Text>
					<![CDATA[Vac_Fault]]>
				</Text>
				<Enum>7</Enum>
			</EnumInfo>
			<EnumInfo>
				<Text>
					<![CDATA[Cls_Timeout]]>
				</Text>
				<Enum>8</Enum>
			</EnumInfo>
			<EnumInfo>
				<Text>
					<![CDATA[Opn_Timeout]]>
				</Text>
				<Enum>9</Enum>
			</EnumInfo>
			<Hides>
				<Hide GUID="{F601A201-27AA-4893-97C7-408019C53CC9}"/>
			</Hides>
		</DataType>
		<DataType>
			<Name GUID="{D01709AA-9B4A-464A-B4D1-4BF476CFE7DE}">ST_PMPS_Attenuator_IO</Name>
			<BitSize>32</BitSize>
			<SubItem>
				<Name>nTran</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000005}">UINT</Type>
				<BitSize>16</BitSize>
				<BitOffs>0</BitOffs>
			</SubItem>
			<SubItem>
				<Name>xAttOK</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000005}">UINT</Type>
				<BitSize>16</BitSize>
				<BitOffs>16</BitOffs>
			</SubItem>
			<Hides>
				<Hide GUID="{76269EAC-36F0-4513-B811-3725FD02409A}"/>
				<Hide GUID="{E96BEA56-6301-4A6A-BF6A-F08340C87594}"/>
				<Hide GUID="{FE32F9A9-7E7A-413D-8D77-0C99C34D8CD9}"/>
			</Hides>
		</DataType>
		<DataType>
			<Name GUID="{67AC048F-B785-4A4D-B941-B11E2213F502}">ST_PMPS_Aperture_IO</Name>
			<BitSize>96</BitSize>
			<SubItem>
				<Name>Width</Name>
				<Type GUID="{18071995-0000-0000-0000-00000000000D}">REAL</Type>
				<Comment>
					<![CDATA[ distance between horizontal slits (x)]]>
				</Comment>
				<BitSize>32</BitSize>
				<BitOffs>0</BitOffs>
				<Properties>
					<Property>
						<Name>plcAttribute_pytmc</Name>
						<Value>pv: Width
            io: i
            field: EGU mm</Value>
					</Property>
				</Properties>
			</SubItem>
			<SubItem>
				<Name>Height</Name>
				<Type GUID="{18071995-0000-0000-0000-00000000000D}">REAL</Type>
				<Comment>
					<![CDATA[ distance between vertical slits (y)]]>
				</Comment>
				<BitSize>32</BitSize>
				<BitOffs>32</BitOffs>
				<Properties>
					<Property>
						<Name>plcAttribute_pytmc</Name>
						<Value>pv: Height
            io: i
            field: EGU mm</Value>
					</Property>
				</Properties>
			</SubItem>
			<SubItem>
				<Name>xOK</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000030}">BOOL</Type>
				<Comment>
					<![CDATA[ status of aperture, false if error or in motion]]>
				</Comment>
				<BitSize>8</BitSize>
				<BitOffs>64</BitOffs>
				<Properties>
					<Property>
						<Name>plcAttribute_pytmc</Name>
						<Value>pv: OK
        io: i</Value>
					</Property>
				</Properties>
			</SubItem>
		</DataType>
		<DataType>
			<Name GUID="{5FC92061-002A-45B0-B954-CD8F28B5CE49}">ST_BeamParams_IO</Name>
			<BitSize>1216</BitSize>
			<SubItem>
				<Name>nTran</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000005}">UINT</Type>
				<Comment>
					<![CDATA[  Requested pre-optic attenuation %  ]]>
				</Comment>
				<BitSize>16</BitSize>
				<BitOffs>0</BitOffs>
				<Default>
					<Value>100</Value>
				</Default>
				<Properties>
					<Property>
						<Name>plcAttribute_pytmc</Name>
						<Value>pv: Attenuation
        io: i</Value>
					</Property>
				</Properties>
			</SubItem>
			<SubItem>
				<Name>nRate</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000008}">UDINT</Type>
				<Comment>
					<![CDATA[ Pulse-rate ]]>
				</Comment>
				<BitSize>32</BitSize>
				<BitOffs>32</BitOffs>
				<Default>
					<Value>10</Value>
				</Default>
				<Properties>
					<Property>
						<Name>plcAttribute_pytmc</Name>
						<Value>pv: Rate
        io: i</Value>
					</Property>
				</Properties>
			</SubItem>
			<SubItem>
				<Name>fPP_mJ</Name>
				<Type GUID="{18071995-0000-0000-0000-00000000000D}">REAL</Type>
				<Comment>
					<![CDATA[ Per pulse max energy (mJ) ]]>
				</Comment>
				<BitSize>32</BitSize>
				<BitOffs>64</BitOffs>
				<Default>
					<Value>20</Value>
				</Default>
				<Properties>
					<Property>
						<Name>plcAttribute_pytmc</Name>
						<Value>pv: PulseEnergy
        io: i</Value>
					</Property>
				</Properties>
			</SubItem>
			<SubItem>
				<Name>neVRange</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000004}">WORD</Type>
				<Comment>
					<![CDATA[ Photon energy ranges ]]>
				</Comment>
				<BitSize>16</BitSize>
				<BitOffs>96</BitOffs>
				<Default>
					<Value>65535</Value>
				</Default>
				<Properties>
					<Property>
						<Name>plcAttribute_pytmc</Name>
						<Value>pv: PhotonEnergy
        io: i</Value>
					</Property>
					<Property>
						<Name>plcAttribute_displaymode</Name>
						<Value>binary</Value>
					</Property>
				</Properties>
			</SubItem>
			<SubItem>
				<Name>astAttenuators</Name>
				<Type GUID="{D01709AA-9B4A-464A-B4D1-4BF476CFE7DE}">ST_PMPS_Attenuator_IO</Type>
				<ArrayInfo>
					<LBound>1</LBound>
					<Elements>16</Elements>
				</ArrayInfo>
				<Comment>
					<![CDATA[ Beamline attenuators ]]>
				</Comment>
				<BitSize>512</BitSize>
				<BitOffs>112</BitOffs>
				<Properties>
					<Property>
						<Name>plcAttribute_pytmc</Name>
						<Value>pv: AuxAttenuator
        io: i</Value>
					</Property>
				</Properties>
			</SubItem>
			<SubItem>
				<Name>astApertures</Name>
				<Type GUID="{67AC048F-B785-4A4D-B941-B11E2213F502}">ST_PMPS_Aperture_IO</Type>
				<ArrayInfo>
					<LBound>1</LBound>
					<Elements>4</Elements>
				</ArrayInfo>
				<BitSize>384</BitSize>
				<BitOffs>640</BitOffs>
			</SubItem>
			<SubItem>
				<Name>aStoppers</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000030}">BOOL</Type>
				<ArrayInfo>
					<LBound>1</LBound>
					<Elements>16</Elements>
				</ArrayInfo>
				<Comment>
					<![CDATA[ Stopper statuses ]]>
				</Comment>
				<BitSize>128</BitSize>
				<BitOffs>1024</BitOffs>
				<Properties>
					<Property>
						<Name>plcAttribute_pytmc</Name>
						<Value>pv: AuxAttenuator
        io: i</Value>
					</Property>
				</Properties>
			</SubItem>
			<SubItem>
				<Name>xValidToggle</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000030}">BOOL</Type>
				<Comment>
					<![CDATA[ Toggle for watchdog]]>
				</Comment>
				<BitSize>8</BitSize>
				<BitOffs>1152</BitOffs>
			</SubItem>
			<SubItem>
				<Name>xValid</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000030}">BOOL</Type>
				<Comment>
					<![CDATA[ Beam parameter set is valid (if readback), or acknowledged (if request)]]>
				</Comment>
				<BitSize>8</BitSize>
				<BitOffs>1160</BitOffs>
				<Properties>
					<Property>
						<Name>plcAttribute_pytmc</Name>
						<Value>pv: Valid
        io: i</Value>
					</Property>
				</Properties>
			</SubItem>
			<SubItem>
				<Name>nCohortInt</Name>
				<Type GUID="{18071995-0000-0000-0000-000000000008}">UDINT</Type>
				<Comment>
					<![CDATA[ Cohort index. Identifies which cohort this BP set was included in arbitration]]>
				</Comment>
				<BitSize>32</BitSize>
				<BitOffs>1184</BitOffs>
				<Properties>
					<Property>
						<Name>plcAttribute_pytmc</Name>
						<Value>pv: Attenuation
        io: i</Value>
					</Property>
				</Properties>
			</SubItem>
			<Hides>
				<Hide GUID="{ADE62DDD-CAE3-4FE3-BE11-F358D7D0CDD8}"/>
				<Hide GUID="{729DFDAA-EB68-494E-B247-D86DA3C0AE5E}"/>
				<Hide GUID="{41059C79-1015-4C2C-AFF4-697A824775D7}"/>
				<Hide GUID="{80E871EC-0C36-49B0-AD5D-F1F0FB351299}"/>
			</Hides>
		</DataType>
	</DataTypes>
	<Project ProjectGUID="{50E9F7F6-4DDA-4056-B3EC-19F5903640D3}" TargetNetId="172.21.88.138.1.1" ShowHideConfigurations="#x306">
		<System>
			<Licenses CacheOrCheckLicensesOnStartup="true">
				<Target BkhfOrder="VE2347304">
					<CustomComment>
						<![CDATA[OLD_License_to_Hardware]]>
					</CustomComment>
					<ManualSelect>{3EBB9639-5FF3-42B6-8847-35C70DC013C8}</ManualSelect>
					<ManualSelect>{6952449D-F68C-49A2-ADE4-8639D85B33A4}</ManualSelect>
					<ManualSelect Instances="250">{103F30C9-DF25-439E-837B-9DF80CB9356C}</ManualSelect>
					<ManualSelect>{B27B051A-CA6A-42EA-833E-82CC92903D83}</ManualSelect>
					<ManualSelect>{E008E3C8-6BD9-491C-B673-DC45CC7AA4F1}</ManualSelect>
					<TargetSelect TargetId="2">{3EBB9639-5FF3-42B6-8847-35C70DC013C8}</TargetSelect>
					<TargetSelect TargetId="2">{E008E3C8-6BD9-491C-B673-DC45CC7AA4F1}</TargetSelect>
					<LicenseDevice DongleHardwareId="2" DongleDevice="#x03020002" DongleSystemId="{B9B99F2E-0ADA-B904-40E6-1CE7729B83BB}"/>
				</Target>
			</Licenses>
			<Tasks>
				<Task Id="3" Priority="20" CycleTime="100000" AmsPort="350" ExceedWarning="2" AdtTasks="true">
					<Name>PlcTask</Name>
				</Task>
				<Task Id="4" Priority="13" CycleTime="10000" AmsPort="351" ExceedWarning="2" AdtTasks="true">
					<Name>FSV_Task</Name>
				</Task>
			</Tasks>
		</System>
		<Plc>
			<Project GUID="{7F027014-22A4-4112-B84C-C85C77085658}" Name="plc_lfe_vac" PrjFilePath="plc_lfe_vac\plc_lfe_vac.plcproj" TmcFilePath="plc_lfe_vac\plc_lfe_vac.tmc" ReloadTmc="true" AmsPort="851" FileArchiveSettings="#x000e" SymbolicMapping="true">
				<Instance Id="#x08502000" TcSmClass="TComPlcObjDef" KeepUnrestoredLinks="1" TmcPath="plc_lfe_vac\plc_lfe_vac.tmc">
					<Name>plc_lfe_vac Instance</Name>
					<CLSID ClassFactory="TcPlc30">{08500001-0000-0000-F000-000000000064}</CLSID>
					<Vars VarGrpType="1">
						<Name>PlcTask Inputs</Name>
						<Var>
							<Name>LCLS_Vacuum.Global_Variables.g_stSystem.I_EcatMaster1</Name>
							<Comment>
								<![CDATA[ AMS Net ID used for FB_EcatDiag, among others ]]>
							</Comment>
							<Type GUID="{18071995-0000-0000-0000-000000000041}">AMSNETID</Type>
						</Var>
						<Var>
							<Name>LCLS_General.DefaultGlobals.stSys.I_EcatMaster1</Name>
							<Comment>
								<![CDATA[ AMS Net ID used for FB_EcatDiag, among others ]]>
							</Comment>
							<Type GUID="{18071995-0000-0000-0000-000000000041}">AMSNETID</Type>
						</Var>
						<Var>
							<Name>LCLS_Vacuum.PMPS.LCLS_General.DefaultGlobals.stSys.I_EcatMaster1</Name>
							<Comment>
								<![CDATA[ AMS Net ID used for FB_EcatDiag, among others ]]>
							</Comment>
							<Type GUID="{18071995-0000-0000-0000-000000000041}">AMSNETID</Type>
						</Var>
						<Var>
							<Name>DIAGNOSTICS.i_sAMSNetID</Name>
							<Comment>
								<![CDATA[Link the sAMSNetID to the Etherat Master netID]]>
							</Comment>
							<Type GUID="{18071995-0000-0000-0000-000000000041}">AMSNETID</Type>
						</Var>
						<Var>
							<Name>DIAGNOSTICS.fbEcatDiag.I_AMSNetId</Name>
							<Comment>
								<![CDATA[Link to the AMSNETID name in the ethercat master info.]]>
							</Comment>
							<Type GUID="{18071995-0000-0000-0000-000000000041}">AMSNETID</Type>
						</Var>
						<Var>
							<Name>GVL_PLC_Interfaces.i_xUpstreamTreaty_PressOK</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV1L0_VGC_01.i_xOpnLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV1L0_VGC_01.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV1L0_GPI_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV1L0_GCC_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ Controls and I/Os]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.RTDSL0_PIP_01.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.RTDSL0_PIP_01.i_xSP_DI</Name>
							<Comment>
								<![CDATA[ NO contact //function of relay set on the QPC to HV output state]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.RTDSL0_PIP_02.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.RTDSL0_PIP_02.i_xSP_DI</Name>
							<Comment>
								<![CDATA[ NO contact //function of relay set on the QPC to HV output state]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.RTDSL0_PIP_03.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.RTDSL0_PIP_03.i_xSP_DI</Name>
							<Comment>
								<![CDATA[ NO contact //function of relay set on the QPC to HV output state]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.RTDSL0_PIP_04.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.RTDSL0_PIP_04.i_xSP_DI</Name>
							<Comment>
								<![CDATA[ NO contact //function of relay set on the QPC to HV output state]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.RTDSL0_PIP_05.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.RTDSL0_PIP_05.i_xSP_DI</Name>
							<Comment>
								<![CDATA[ NO contact //function of relay set on the QPC to HV output state]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.IM1L0_XTES_VGC_01.i_xOpnLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.IM1L0_XTES_VGC_01.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.IM1L0_XTES_PIP_01.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.IM1L0_XTES_PIP_01.i_xSP_DI</Name>
							<Comment>
								<![CDATA[ NO contact //function of relay set on the QPC to HV output state]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV2L0_PIP_01.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV2L0_PIP_01.i_xSP_DI</Name>
							<Comment>
								<![CDATA[ NO contact //function of relay set on the QPC to HV output state]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV2L0_GPI_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV2L0_GCC_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ Controls and I/Os]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV2L0_VGC_01.i_xOpnLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV2L0_VGC_01.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV2L0_PIP_02.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV2L0_PIP_02.i_xSP_DI</Name>
							<Comment>
								<![CDATA[ NO contact //function of relay set on the QPC to HV output state]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV2L0_GFS_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ Controls and I/Os]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV2L0_GPI_02.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV2L0_GCC_02.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ Controls and I/Os]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV2L0_PIP_03.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV2L0_PIP_03.i_xSP_DI</Name>
							<Comment>
								<![CDATA[ NO contact //function of relay set on the QPC to HV output state]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV2L0_VGC_02.i_xOpnLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV2L0_VGC_02.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SL1L0_POWER_GPI_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SL1L0_POWER_GCC_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ Controls and I/Os]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SL1L0_POWER_PIN_01.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SL1L0_POWER_PIN_01.i_xSP_DI</Name>
							<Comment>
								<![CDATA[ NO contact //function of relay set on the QPC to HV output state]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.AT2L0_SOLID_GPI_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.AT2L0_SOLID_GCC_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ Controls and I/Os]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.AT2L0_SOLID_PIN_01.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.AT2L0_SOLID_PIN_01.i_xSP_DI</Name>
							<Comment>
								<![CDATA[ NO contact //function of relay set on the QPC to HV output state]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.PC1L0_XTES_VGC_01.i_xOpnLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.PC1L0_XTES_VGC_01.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SP1L0_KMONO_GPI_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SP1L0_KMONO_GCC_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ Controls and I/Os]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SP1L0_KMONO_PIP_01.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SP1L0_KMONO_PIP_01.i_xSP_DI</Name>
							<Comment>
								<![CDATA[ NO contact //function of relay set on the QPC to HV output state]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.PA1L0_PIN_01.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.PA1L0_PIN_01.i_xSP_DI</Name>
							<Comment>
								<![CDATA[ NO contact //function of relay set on the QPC to HV output state]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.PA1L0_GPI_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.PA1L0_GCC_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ Controls and I/Os]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.MR1L0_HOMS_VGC_01.i_xOpnLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.MR1L0_HOMS_VGC_01.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.MR1L0_HOMS_GPI_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.MR1L0_HOMS_GCC_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ Controls and I/Os]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.MR1L0_HOMS_PIP_01.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.MR1L0_HOMS_PIP_01.i_xSP_DI</Name>
							<Comment>
								<![CDATA[ NO contact //function of relay set on the QPC to HV output state]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.MR1L1_TXI_GPI_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.MR1L1_TXI_GCC_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ Controls and I/Os]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.MR1L1_TXI_GCC_01.i_xHV_ON</Name>
							<Comment>
								<![CDATA[  True when High Voltage is on  // 'TcLinkTo' (EL1124) ^Input]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.MR1L1_TXI_GCC_01.i_xDisc_Active</Name>
							<Comment>
								<![CDATA[ Discharge Current Active // 'TcLinkTo' (EL1124) ^Input]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.MR1L1_TXI_PIP_01.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.MR1L1_TXI_PIP_01.i_xSP_DI</Name>
							<Comment>
								<![CDATA[ NO contact //function of relay set on the QPC to HV output state]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.BT2L0_PLEG_VGC_01.i_xOpnLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.BT2L0_PLEG_VGC_01.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.BT2L0_PLEG_GPI_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.BT2L0_PLEG_GCC_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ Controls and I/Os]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.BT2L0_PLEG_GCC_01.i_xHV_ON</Name>
							<Comment>
								<![CDATA[  True when High Voltage is on  // 'TcLinkTo' (EL1124) ^Input]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.BT2L0_PLEG_GCC_01.i_xDisc_Active</Name>
							<Comment>
								<![CDATA[ Discharge Current Active // 'TcLinkTo' (EL1124) ^Input]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.BT2L0_PLEG_PIP_01.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.BT2L0_PLEG_PIP_01.i_xSP_DI</Name>
							<Comment>
								<![CDATA[ NO contact //function of relay set on the QPC to HV output state]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.MR2L0_HOMS_VGC_01.i_xOpnLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.MR2L0_HOMS_VGC_01.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.MR2L0_HOMS_GPI_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.MR2L0_HOMS_GCC_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ Controls and I/Os]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.MR2L0_HOMS_GCC_01.i_xHV_ON</Name>
							<Comment>
								<![CDATA[  True when High Voltage is on  // 'TcLinkTo' (EL1124) ^Input]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.MR2L0_HOMS_GCC_01.i_xDisc_Active</Name>
							<Comment>
								<![CDATA[ Discharge Current Active // 'TcLinkTo' (EL1124) ^Input]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.MR2L0_HOMS_PIP_01.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.MR2L0_HOMS_PIP_01.i_xSP_DI</Name>
							<Comment>
								<![CDATA[ NO contact //function of relay set on the QPC to HV output state]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.MR2L0_HOMS_VGC_02.i_xOpnLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.MR2L0_HOMS_VGC_02.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV3L0_VFS_01_Interface.i_xVAC_FAULT_OK</Name>
							<Comment>
								<![CDATA[Valve Vacuum OK, is set to False when there is Vacuum Fault]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV3L0_VFS_01_Interface.i_xTrigger</Name>
							<Comment>
								<![CDATA[inputs]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV3L0_VFS_01_Interface.i_xVFS_Open</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV3L0_VFS_01_Interface.i_xVFS_Closed</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV3L0_VFS_01_Interface.i_xMPS_OK</Name>
							<Comment>
								<![CDATA[MPS Fault OK, is set when the Valve is Open and there is no trigger]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV3L0_VFS_01_Interface.i_eVFS_State</Name>
							<Comment>
								<![CDATA[Interface]]>
							</Comment>
							<Type GUID="{807045C9-9F81-4E2C-ACB9-51496E2C7AC7}" Namespace="LCLS_Vacuum">E_VGC</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV1L1_VGC_01.i_xOpnLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV1L1_VGC_01.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV3L0_PIP_01.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV3L0_PIP_01.i_xSP_DI</Name>
							<Comment>
								<![CDATA[ NO contact //function of relay set on the QPC to HV output state]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.ST1L0_XTES_GPI_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.ST1L0_XTES_GCC_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ Controls and I/Os]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.ST1L0_XTES_GCC_01.i_xHV_ON</Name>
							<Comment>
								<![CDATA[  True when High Voltage is on  // 'TcLinkTo' (EL1124) ^Input]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.ST1L0_XTES_GCC_01.i_xDisc_Active</Name>
							<Comment>
								<![CDATA[ Discharge Current Active // 'TcLinkTo' (EL1124) ^Input]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.ST1L0_XTES_PIP_01.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.ST1L0_XTES_PIP_01.i_xSP_DI</Name>
							<Comment>
								<![CDATA[ NO contact //function of relay set on the QPC to HV output state]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.PC2L1_L2SI_VGC_01.i_xOpnLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.PC2L1_L2SI_VGC_01.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV4L0_GPI_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV4L0_GCC_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ Controls and I/Os]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV4L0_GCC_01.i_xHV_ON</Name>
							<Comment>
								<![CDATA[  True when High Voltage is on  // 'TcLinkTo' (EL1124) ^Input]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV4L0_GCC_01.i_xDisc_Active</Name>
							<Comment>
								<![CDATA[ Discharge Current Active // 'TcLinkTo' (EL1124) ^Input]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV4L0_PIP_01.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV4L0_PIP_01.i_xSP_DI</Name>
							<Comment>
								<![CDATA[ NO contact //function of relay set on the QPC to HV output state]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV4L0_VGC_01.i_xOpnLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV4L0_VGC_01.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV4L0_GPI_02.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV4L0_GCC_02.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ Controls and I/Os]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV4L0_GCC_02.i_xHV_ON</Name>
							<Comment>
								<![CDATA[  True when High Voltage is on  // 'TcLinkTo' (EL1124) ^Input]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV4L0_GCC_02.i_xDisc_Active</Name>
							<Comment>
								<![CDATA[ Discharge Current Active // 'TcLinkTo' (EL1124) ^Input]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV4L0_PIP_02.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV4L0_PIP_02.i_xSP_DI</Name>
							<Comment>
								<![CDATA[ NO contact //function of relay set on the QPC to HV output state]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.PA2L0_PIN_01.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.PA2L0_PIN_01.i_xSP_DI</Name>
							<Comment>
								<![CDATA[ NO contact //function of relay set on the QPC to HV output state]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV5L0_GPI_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV5L0_GCC_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ Controls and I/Os]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV5L0_GCC_01.i_xHV_ON</Name>
							<Comment>
								<![CDATA[  True when High Voltage is on  // 'TcLinkTo' (EL1124) ^Input]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV5L0_GCC_01.i_xDisc_Active</Name>
							<Comment>
								<![CDATA[ Discharge Current Active // 'TcLinkTo' (EL1124) ^Input]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV5L0_PIP_01.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV5L0_PIP_01.i_xSP_DI</Name>
							<Comment>
								<![CDATA[ NO contact //function of relay set on the QPC to HV output state]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV5L0_VGC_01.i_xOpnLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV5L0_VGC_01.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV5L0_GPI_02.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ input Pressure // Link to analog Input]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV5L0_GCC_02.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ Controls and I/Os]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV5L0_GCC_02.i_xHV_ON</Name>
							<Comment>
								<![CDATA[  True when High Voltage is on  // 'TcLinkTo' (EL1124) ^Input]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV5L0_GCC_02.i_xDisc_Active</Name>
							<Comment>
								<![CDATA[ Discharge Current Active // 'TcLinkTo' (EL1124) ^Input]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV5L0_PIP_02.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV5L0_PIP_02.i_xSP_DI</Name>
							<Comment>
								<![CDATA[ NO contact //function of relay set on the QPC to HV output state]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV5L0_GFS_01.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ Controls and I/Os]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV5L0_GCC_03.i_iPRESS_R</Name>
							<Comment>
								<![CDATA[ Controls and I/Os]]>
							</Comment>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV5L0_GCC_03.i_xHV_ON</Name>
							<Comment>
								<![CDATA[  True when High Voltage is on  // 'TcLinkTo' (EL1124) ^Input]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV5L0_GCC_03.i_xDisc_Active</Name>
							<Comment>
								<![CDATA[ Discharge Current Active // 'TcLinkTo' (EL1124) ^Input]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV5L0_PIP_03.i_iPRESS</Name>
							<Type>INT</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV5L0_PIP_03.i_xSP_DI</Name>
							<Comment>
								<![CDATA[ NO contact //function of relay set on the QPC to HV output state]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV6L0_VGC_01.i_xOpnLS</Name>
							<Comment>
								<![CDATA[IO]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV6L0_VGC_01.i_xClsLS</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_LFE_VAC_PMPS.fb_to_LFE_Arbiter.i_stCurrentBP</Name>
							<Type GUID="{5FC92061-002A-45B0-B954-CD8F28B5CE49}">ST_BeamParams_IO</Type>
							<SubVar>
								<Name>nTran</Name>
								<Comment>
									<![CDATA[  Requested pre-optic attenuation %  ]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>nRate</Name>
								<Comment>
									<![CDATA[ Pulse-rate ]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>fPP_mJ</Name>
								<Comment>
									<![CDATA[ Per pulse max energy (mJ) ]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>neVRange</Name>
								<Comment>
									<![CDATA[ Photon energy ranges ]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>astAttenuators</Name>
								<Comment>
									<![CDATA[ Beamline attenuators ]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>astApertures^astApertures[1]^Width</Name>
								<Comment>
									<![CDATA[ distance between horizontal slits (x)]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>astApertures^astApertures[1]^Height</Name>
								<Comment>
									<![CDATA[ distance between vertical slits (y)]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>astApertures^astApertures[1]^xOK</Name>
								<Comment>
									<![CDATA[ status of aperture, false if error or in motion]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>astApertures^astApertures[2]^Width</Name>
								<Comment>
									<![CDATA[ distance between horizontal slits (x)]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>astApertures^astApertures[2]^Height</Name>
								<Comment>
									<![CDATA[ distance between vertical slits (y)]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>astApertures^astApertures[2]^xOK</Name>
								<Comment>
									<![CDATA[ status of aperture, false if error or in motion]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>astApertures^astApertures[3]^Width</Name>
								<Comment>
									<![CDATA[ distance between horizontal slits (x)]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>astApertures^astApertures[3]^Height</Name>
								<Comment>
									<![CDATA[ distance between vertical slits (y)]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>astApertures^astApertures[3]^xOK</Name>
								<Comment>
									<![CDATA[ status of aperture, false if error or in motion]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>astApertures^astApertures[4]^Width</Name>
								<Comment>
									<![CDATA[ distance between horizontal slits (x)]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>astApertures^astApertures[4]^Height</Name>
								<Comment>
									<![CDATA[ distance between vertical slits (y)]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>astApertures^astApertures[4]^xOK</Name>
								<Comment>
									<![CDATA[ status of aperture, false if error or in motion]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>aStoppers</Name>
								<Comment>
									<![CDATA[ Stopper statuses ]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>xValidToggle</Name>
								<Comment>
									<![CDATA[ Toggle for watchdog]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>xValid</Name>
								<Comment>
									<![CDATA[ Beam parameter set is valid (if readback), or acknowledged (if request)]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>nCohortInt</Name>
								<Comment>
									<![CDATA[ Cohort index. Identifies which cohort this BP set was included in arbitration]]>
								</Comment>
							</SubVar>
						</Var>
						<Var>
							<Name>GVL_LFE_VAC_PMPS.fb_to_LFE_Arbiter.xTxPDO_toggle</Name>
							<Type>BIT</Type>
						</Var>
						<Var>
							<Name>GVL_LFE_VAC_PMPS.fb_to_LFE_Arbiter.xTxPDO_state</Name>
							<Type>BIT</Type>
						</Var>
					</Vars>
					<Vars VarGrpType="2">
						<Name>PlcTask Outputs</Name>
						<Var>
							<Name>GVL_Devices.TV1L0_VGC_01.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV1L0_GCC_01.q_xHV_DIS</Name>
							<Comment>
								<![CDATA[ Disable Gauge High Voltage when True // 'TcLinkTo' (EL2794) ^Output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.RTDSL0_PIP_01.q_xHVEna_DO</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when TRUE]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.RTDSL0_PIP_02.q_xHVEna_DO</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when TRUE]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.RTDSL0_PIP_03.q_xHVEna_DO</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when TRUE]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.RTDSL0_PIP_04.q_xHVEna_DO</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when TRUE]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.RTDSL0_PIP_05.q_xHVEna_DO</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when TRUE]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.IM1L0_XTES_VGC_01.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.IM1L0_XTES_PIP_01.q_xHVEna_DO</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when TRUE]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV2L0_PIP_01.q_xHVEna_DO</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when TRUE]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV2L0_GCC_01.q_xHV_DIS</Name>
							<Comment>
								<![CDATA[ Disable Gauge High Voltage when True // 'TcLinkTo' (EL2794) ^Output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV2L0_VGC_01.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV2L0_PIP_02.q_xHVEna_DO</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when TRUE]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV2L0_GFS_01.q_xHV_DIS</Name>
							<Comment>
								<![CDATA[ Disable Gauge High Voltage when True // 'TcLinkTo' (EL2794) ^Output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV2L0_GCC_02.q_xHV_DIS</Name>
							<Comment>
								<![CDATA[ Disable Gauge High Voltage when True // 'TcLinkTo' (EL2794) ^Output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV2L0_PIP_03.q_xHVEna_DO</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when TRUE]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV2L0_VGC_02.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SL1L0_POWER_GCC_01.q_xHV_DIS</Name>
							<Comment>
								<![CDATA[ Disable Gauge High Voltage when True // 'TcLinkTo' (EL2794) ^Output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SL1L0_POWER_PIN_01.q_xHVEna_DO</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when TRUE]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.AT2L0_SOLID_GCC_01.q_xHV_DIS</Name>
							<Comment>
								<![CDATA[ Disable Gauge High Voltage when True // 'TcLinkTo' (EL2794) ^Output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.AT2L0_SOLID_PIN_01.q_xHVEna_DO</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when TRUE]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.PC1L0_XTES_VGC_01.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SP1L0_KMONO_GCC_01.q_xHV_DIS</Name>
							<Comment>
								<![CDATA[ Disable Gauge High Voltage when True // 'TcLinkTo' (EL2794) ^Output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.SP1L0_KMONO_PIP_01.q_xHVEna_DO</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when TRUE]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.PA1L0_PIN_01.q_xHVEna_DO</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when TRUE]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.PA1L0_GCC_01.q_xHV_DIS</Name>
							<Comment>
								<![CDATA[ Disable Gauge High Voltage when True // 'TcLinkTo' (EL2794) ^Output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.MR1L0_HOMS_VGC_01.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.MR1L0_HOMS_GCC_01.q_xHV_DIS</Name>
							<Comment>
								<![CDATA[ Disable Gauge High Voltage when True // 'TcLinkTo' (EL2794) ^Output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.MR1L0_HOMS_PIP_01.q_xHVEna_DO</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when TRUE]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.MR1L1_TXI_GCC_01.q_xHV_DIS</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when True // 'TcLinkTo' (EP2624) ^Output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.MR1L1_TXI_PIP_01.q_xHVEna_DO</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when TRUE]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.BT2L0_PLEG_VGC_01.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.BT2L0_PLEG_GCC_01.q_xHV_DIS</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when True // 'TcLinkTo' (EP2624) ^Output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.BT2L0_PLEG_PIP_01.q_xHVEna_DO</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when TRUE]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.MR2L0_HOMS_VGC_01.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.MR2L0_HOMS_GCC_01.q_xHV_DIS</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when True // 'TcLinkTo' (EP2624) ^Output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.MR2L0_HOMS_PIP_01.q_xHVEna_DO</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when TRUE]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.MR2L0_HOMS_VGC_02.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV3L0_VFS_01_Interface.iq_stValve.xCLS_SW</Name>
							<Comment>
								<![CDATA[external open signal e.g epics]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV3L0_VFS_01_Interface.q_xPRESS_OK</Name>
							<Comment>
								<![CDATA[outputs]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV3L0_VFS_01_Interface.q_xOPN_SW</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV3L0_VFS_01_Interface.q_xCLS_SW</Name>
							<Comment>
								<![CDATA[external open signal e.g epics]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV3L0_VFS_01_Interface.q_xVAC_FAULT_Reset</Name>
							<Comment>
								<![CDATA[Valve Vacuum OK, is set to False when there is Vacuum Fault]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV3L0_VFS_01_Interface.q_xOverrideMode</Name>
							<Comment>
								<![CDATA[To be linked to global override bit. This Overrides Vacuum logic only, EPS, MPS and PMPS are still enforces]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV3L0_VFS_01_Interface.q_xOverrideOpen</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV3L0_VFS_01_Interface.q_xVetoValveOpenDO</Name>
							<Comment>
								<![CDATA[VETO Devices]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV3L0_VFS_01_Interface.q_xVetoValveClosed</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV1L1_VGC_01.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV3L0_PIP_01.q_xHVEna_DO</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when TRUE]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.ST1L0_XTES_GCC_01.q_xHV_DIS</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when True // 'TcLinkTo' (EP2624) ^Output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.ST1L0_XTES_PIP_01.q_xHVEna_DO</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when TRUE]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.PC2L1_L2SI_VGC_01.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV4L0_GCC_01.q_xHV_DIS</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when True // 'TcLinkTo' (EP2624) ^Output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV4L0_PIP_01.q_xHVEna_DO</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when TRUE]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV4L0_VGC_01.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV4L0_GCC_02.q_xHV_DIS</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when True // 'TcLinkTo' (EP2624) ^Output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV4L0_PIP_02.q_xHVEna_DO</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when TRUE]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.PA2L0_PIN_01.q_xHVEna_DO</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when TRUE]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV5L0_GCC_01.q_xHV_DIS</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when True // 'TcLinkTo' (EP2624) ^Output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV5L0_PIP_01.q_xHVEna_DO</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when TRUE]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV5L0_VGC_01.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV5L0_GCC_02.q_xHV_DIS</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when True // 'TcLinkTo' (EP2624) ^Output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV5L0_PIP_02.q_xHVEna_DO</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when TRUE]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV5L0_GFS_01.q_xHV_DIS</Name>
							<Comment>
								<![CDATA[ Disable Gauge High Voltage when True // 'TcLinkTo' (EL2794) ^Output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV5L0_GCC_03.q_xHV_DIS</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when True // 'TcLinkTo' (EP2624) ^Output]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV5L0_PIP_03.q_xHVEna_DO</Name>
							<Comment>
								<![CDATA[ Enable High Voltage when TRUE]]>
							</Comment>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_Devices.TV6L0_VGC_01.q_xOPN_DO</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_LFE_VAC_PMPS.g_FastFaultOutput1.q_xFastFaultOut</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_LFE_VAC_PMPS.g_FastFaultOutput2.q_xFastFaultOut</Name>
							<Type>BOOL</Type>
						</Var>
						<Var>
							<Name>GVL_LFE_VAC_PMPS.fb_to_LFE_Arbiter.q_stRequestedBP</Name>
							<Type GUID="{5FC92061-002A-45B0-B954-CD8F28B5CE49}">ST_BeamParams_IO</Type>
							<SubVar>
								<Name>nTran</Name>
								<Comment>
									<![CDATA[  Requested pre-optic attenuation %  ]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>nRate</Name>
								<Comment>
									<![CDATA[ Pulse-rate ]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>fPP_mJ</Name>
								<Comment>
									<![CDATA[ Per pulse max energy (mJ) ]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>neVRange</Name>
								<Comment>
									<![CDATA[ Photon energy ranges ]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>astAttenuators</Name>
								<Comment>
									<![CDATA[ Beamline attenuators ]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>astApertures^astApertures[1]^Width</Name>
								<Comment>
									<![CDATA[ distance between horizontal slits (x)]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>astApertures^astApertures[1]^Height</Name>
								<Comment>
									<![CDATA[ distance between vertical slits (y)]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>astApertures^astApertures[1]^xOK</Name>
								<Comment>
									<![CDATA[ status of aperture, false if error or in motion]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>astApertures^astApertures[2]^Width</Name>
								<Comment>
									<![CDATA[ distance between horizontal slits (x)]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>astApertures^astApertures[2]^Height</Name>
								<Comment>
									<![CDATA[ distance between vertical slits (y)]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>astApertures^astApertures[2]^xOK</Name>
								<Comment>
									<![CDATA[ status of aperture, false if error or in motion]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>astApertures^astApertures[3]^Width</Name>
								<Comment>
									<![CDATA[ distance between horizontal slits (x)]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>astApertures^astApertures[3]^Height</Name>
								<Comment>
									<![CDATA[ distance between vertical slits (y)]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>astApertures^astApertures[3]^xOK</Name>
								<Comment>
									<![CDATA[ status of aperture, false if error or in motion]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>astApertures^astApertures[4]^Width</Name>
								<Comment>
									<![CDATA[ distance between horizontal slits (x)]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>astApertures^astApertures[4]^Height</Name>
								<Comment>
									<![CDATA[ distance between vertical slits (y)]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>astApertures^astApertures[4]^xOK</Name>
								<Comment>
									<![CDATA[ status of aperture, false if error or in motion]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>aStoppers</Name>
								<Comment>
									<![CDATA[ Stopper statuses ]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>xValidToggle</Name>
								<Comment>
									<![CDATA[ Toggle for watchdog]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>xValid</Name>
								<Comment>
									<![CDATA[ Beam parameter set is valid (if readback), or acknowledged (if request)]]>
								</Comment>
							</SubVar>
							<SubVar>
								<Name>nCohortInt</Name>
								<Comment>
									<![CDATA[ Cohort index. Identifies which cohort this BP set was included in arbitration]]>
								</Comment>
							</SubVar>
						</Var>
					</Vars>
					<Vars VarGrpType="8">
						<Name>PlcTask Retains</Name>
						<Var>
							<Name>PMPS_GVL.SuccessfulPreemption</Name>
							<Comment>
								<![CDATA[ Any time BPTM applies a new BP request which is confirmed]]>
							</Comment>
							<Type>UDINT</Type>
							<InOut>7</InOut>
						</Var>
						<Var>
							<Name>PMPS_GVL.AccumulatedFF</Name>
							<Comment>
								<![CDATA[ Any time a FF occurs]]>
							</Comment>
							<Type>UDINT</Type>
							<InOut>7</InOut>
						</Var>
					</Vars>
					<UnrestoredVarLinks ImportTime="2020-01-07T11:48:55">
						<OwnerA Name="OutputSrc" Prefix="TIPC^PLC_LFE_VAC^PLC_LFE_VAC Instance" Type="2">
							<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E7_EK1122_QpcMks^QPC_E0_EK1100^QPC_E6_EL2794">
								<Link VarA="GVL_Devices.MBXPM1_PIP_01.q_xHVEna_DO" TypeA="BOOL" InOutA="1" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 2^Output" AutoLink="true" Size="1" RestoreInfo="ANotFound"/>
							</OwnerB>
						</OwnerA>
						<OwnerA Name="InputDst" Prefix="TIPC^PLC_LFE_VAC^PLC_LFE_VAC Instance" Type="1">
							<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E7_EK1122_QpcMks^QPC_E0_EK1100^QPC_E4_EL3064">
								<Link VarA="GVL_Devices.MBXPM1_PIP_01.i_iPRESS" TypeA="INT" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000006}" VarB="AI Standard Channel 2^Value" AutoLink="true" RestoreInfo="ANotFound"/>
							</OwnerB>
							<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E7_EK1122_QpcMks^QPC_E0_EK1100^QPC_E5_EL1004">
								<Link VarA="GVL_Devices.MBXPM1_PIP_01.i_xSP_DI" TypeA="BOOL" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 2^Input" AutoLink="true" Size="1" RestoreInfo="ANotFound"/>
							</OwnerB>
						</OwnerA>
					</UnrestoredVarLinks>
					<UnrestoredVarLinks ImportTime="2020-01-16T07:37:19">
						<OwnerA Name="OutputSrc" Prefix="TIPC^PLC_LFE_VAC^PLC_LFE_VAC Instance" Type="2">
							<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E8_EK1122_EBD^EBD_E0_EK1100^EBD_E8_EL2794">
								<Link VarA="GVL_VacuumLine_Interfaces.q_xUpstreamTreaty_PressOK" TypeA="BOOL" InOutA="1" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 1^Output" AutoLink="true" Size="1" RestoreInfo="ANotFound"/>
							</OwnerB>
						</OwnerA>
						<OwnerA Name="InputDst" Prefix="TIPC^PLC_LFE_VAC^PLC_LFE_VAC Instance" Type="1">
							<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E8_EK1122_EBD^EBD_E0_EK1100^EBD_E5_EL1008">
								<Link VarA="GVL_VacuumLine_Interfaces.i_xUpstreamTreaty_PressOK" TypeA="BOOL" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 1^Input" AutoLink="true" Size="1" RestoreInfo="ANotFound"/>
							</OwnerB>
						</OwnerA>
					</UnrestoredVarLinks>
					<UnrestoredVarLinks ImportTime="2020-05-27T12:48:38">
						<OwnerA Name="OutputSrc" Prefix="TIPC^plc_lfe_vac^plc_lfe_vac Instance" Type="2">
							<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E8_EK1122_EBD^EBD_E0_EK1100^EBD_E8_EL2794">
								<Link VarA="MAIN.q_xUpstreamTreaty_PressOK" TypeA="BOOL" InOutA="1" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 1^Output" AutoLink="true" Size="1" RestoreInfo="ANotFound"/>
							</OwnerB>
						</OwnerA>
					</UnrestoredVarLinks>
					<UnrestoredVarLinks ImportTime="2020-06-29T16:40:53">
						<OwnerA Name="InputDst" Prefix="TIPC^plc_lfe_vac^plc_lfe_vac Instance" Type="1">
							<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E9_EK1122_EBD^EBD_E0_EK1100^EBD_E5_EL1008">
								<Link VarA="MAIN.i_xUpstreamTreaty_PressOK" TypeA="BOOL" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 1^Input" AutoLink="true" Size="1" RestoreInfo="ANotFound"/>
							</OwnerB>
						</OwnerA>
					</UnrestoredVarLinks>
					<UnrestoredVarLinks ImportTime="2020-07-01T18:25:05">
						<OwnerA Name="OutputSrc" Prefix="TIPC^plc_lfe_vac^plc_lfe_vac Instance" Type="2">
							<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E9_EK1122_EBD^EBD_E0_EK1100^EBD_E2_EL2004">
								<Link VarA="GVL_Devices.IM1L0_XTES_VGC_01.q_xOPN_DO_2" TypeA="BOOL" InOutA="1" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 4^Output" AutoLink="true" Size="1" RestoreInfo="ANotFound"/>
								<Link VarA="GVL_Devices.TV1L0_VGC_01.q_xOPN_DO_2" TypeA="BOOL" InOutA="1" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 2^Output" AutoLink="true" Size="1" RestoreInfo="ANotFound"/>
							</OwnerB>
							<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E9_EK1122_EBD^EBD_E0_EK1100^EBD_E4_EL2004">
								<Link VarA="GVL_Devices.TV2L0_VGC_01.q_xOPN_DO_2" TypeA="BOOL" InOutA="1" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 2^Output" AutoLink="true" Size="1" RestoreInfo="ANotFound"/>
							</OwnerB>
						</OwnerA>
					</UnrestoredVarLinks>
					<UnrestoredVarLinks ImportTime="2020-07-07T15:50:21">
						<OwnerA Name="InputDst" Prefix="TIPC^plc_lfe_vac^plc_lfe_vac Instance" Type="1">
							<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E9_EK1122_EBD^EBD_E0_EK1100^EBD_E5_EL1008">
								<Link VarA="GVL_Devices.i_xUpstreamTreaty_PressOK" TypeA="BOOL" InOutA="0" GuidA="{18071995-0000-0000-0000-000000000030}" VarB="Channel 1^Input" AutoLink="true" Size="1" RestoreInfo="ANotFound"/>
							</OwnerB>
						</OwnerA>
					</UnrestoredVarLinks>
					<UnrestoredVarLinks ImportTime="2020-07-08T09:54:50">
						<OwnerA Name="OutputSrc" Prefix="TIPC^plc_lfe_vac^plc_lfe_vac Instance" Type="2">
							<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PMPS_PRE">
								<Link VarA="GVL_LFE_VAC_PMPS.fb_to_LFE_Arbiter.q_stRequestedBP" InOutA="1" GuidA="{41059C79-1015-4C2C-AFF4-697A824775D7}" VarB="IO Outputs^RequestedBP" AutoLink="true" RestoreInfo="TypeChanged" TypeA="ST_BeamParams_IO" IdA="306"/>
							</OwnerB>
						</OwnerA>
						<OwnerA Name="InputDst" Prefix="TIPC^plc_lfe_vac^plc_lfe_vac Instance" Type="1">
							<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PMPS_PRE">
								<Link VarA="GVL_LFE_VAC_PMPS.fb_to_LFE_Arbiter.i_stCurrentBP" InOutA="0" GuidA="{41059C79-1015-4C2C-AFF4-697A824775D7}" VarB="IO Inputs^CurrentBP" AutoLink="true" RestoreInfo="TypeChanged" TypeA="ST_BeamParams_IO" IdA="144"/>
							</OwnerB>
						</OwnerA>
					</UnrestoredVarLinks>
					<TaskPouOids>
						<TaskPouOid Prio="20" OTCID="#x08502002"/>
					</TaskPouOids>
				</Instance>
			</Project>
			<Project File="plc_lfe_vac_fs.xti"/>
		</Plc>
		<Io>
			<Device File="Device 1 (EtherCAT).xti" Id="1"/>
		</Io>
	</Project>
	<Mappings>
		<MappingInfo Identifier="{08502041-2002-0850-4020-500800205008}" Id="#x02030040" Watchdog="28000000040000000400000004000000"/>
		<MappingInfo Identifier="{00000000-2041-0850-4020-500810000403}" Id="#x02030010"/>
		<MappingInfo Identifier="{00000000-2002-0850-0020-500822000403}" Id="#x02030030"/>
		<MappingInfo Identifier="{00000000-2002-0850-0020-500831000403}" Id="#x02030020"/>
		<OwnerA Name="TIPC^plc_lfe_vac^plc_lfe_vac Instance">
			<OwnerB Name="TIID^Device 1 (EtherCAT)">
				<Link VarA="PlcTask Inputs^DIAGNOSTICS.i_sAMSNetID" VarB="InfoData^AmsNetId"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E11_EK1122_FEE_Stands^FEE_L0S10_EP1_EP2338-0002">
				<Link VarA="PlcTask Inputs^GVL_Devices.MR1L0_HOMS_VGC_01.i_xClsLS" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.MR1L0_HOMS_VGC_01.i_xOpnLS" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.MR1L0_HOMS_VGC_01.q_xOPN_DO" VarB="Channel 11^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E11_EK1122_FEE_Stands^FEE_L0S14_EP1_EP2338-0002">
				<Link VarA="PlcTask Inputs^GVL_Devices.BT2L0_PLEG_VGC_01.i_xClsLS" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.BT2L0_PLEG_VGC_01.i_xOpnLS" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.BT2L0_PLEG_VGC_01.q_xOPN_DO" VarB="Channel 11^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E11_EK1122_FEE_Stands^FEE_L0S14_EP2_EP3174-0002">
				<Link VarA="PlcTask Inputs^GVL_Devices.BT2L0_PLEG_GCC_01.i_iPRESS_R" VarB="AI Standard Channel 4^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.BT2L0_PLEG_GPI_01.i_iPRESS_R" VarB="AI Standard Channel 3^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.MR1L1_TXI_GCC_01.i_iPRESS_R" VarB="AI Standard Channel 2^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.MR1L1_TXI_GPI_01.i_iPRESS_R" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E11_EK1122_FEE_Stands^FEE_L0S14_EP3_EP2624-0002">
				<Link VarA="PlcTask Outputs^GVL_Devices.BT2L0_PLEG_GCC_01.q_xHV_DIS" VarB="Channel 4^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.MR1L1_TXI_GCC_01.q_xHV_DIS" VarB="Channel 2^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E11_EK1122_FEE_Stands^FEE_L0S18_EP1_EP2338-0002">
				<Link VarA="PlcTask Inputs^GVL_Devices.MR2L0_HOMS_VGC_01.i_xClsLS" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.MR2L0_HOMS_VGC_01.i_xOpnLS" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.TV1L1_VGC_01.i_xClsLS" VarB="Channel 6^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.TV1L1_VGC_01.i_xOpnLS" VarB="Channel 5^Input" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.MR2L0_HOMS_VGC_01.q_xOPN_DO" VarB="Channel 11^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.TV1L1_VGC_01.q_xOPN_DO" VarB="Channel 15^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E11_EK1122_FEE_Stands^FEE_L0S18_EP2_EP3174-0002">
				<Link VarA="PlcTask Inputs^GVL_Devices.MR2L0_HOMS_GCC_01.i_iPRESS_R" VarB="AI Standard Channel 2^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.MR2L0_HOMS_GPI_01.i_iPRESS_R" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E11_EK1122_FEE_Stands^FEE_L0S18_EP3_EP2624-0002">
				<Link VarA="PlcTask Outputs^GVL_Devices.MR2L0_HOMS_GCC_01.q_xHV_DIS" VarB="Channel 2^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E11_EK1122_FEE_Stands^FEE_L0S19_EP1_EP2338-0002">
				<Link VarA="PlcTask Inputs^GVL_Devices.MR2L0_HOMS_VGC_02.i_xClsLS" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.MR2L0_HOMS_VGC_02.i_xOpnLS" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.PC2L1_L2SI_VGC_01.i_xClsLS" VarB="Channel 6^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.PC2L1_L2SI_VGC_01.i_xOpnLS" VarB="Channel 5^Input" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.MR2L0_HOMS_VGC_02.q_xOPN_DO" VarB="Channel 11^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.PC2L1_L2SI_VGC_01.q_xOPN_DO" VarB="Channel 15^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E11_EK1122_FEE_Stands^FEE_L0S21-2_EP1_EP3174-0002">
				<Link VarA="PlcTask Inputs^GVL_Devices.ST1L0_XTES_GCC_01.i_iPRESS_R" VarB="AI Standard Channel 2^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.ST1L0_XTES_GPI_01.i_iPRESS_R" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E11_EK1122_FEE_Stands^FEE_L0S21-2_EP2_EP2624-0002">
				<Link VarA="PlcTask Outputs^GVL_Devices.ST1L0_XTES_GCC_01.q_xHV_DIS" VarB="Channel 2^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E11_EK1122_FEE_Stands^FEE_L0S2_EP1_EP2338-0002">
				<Link VarA="PlcTask Inputs^GVL_Devices.TV2L0_VGC_02.i_xClsLS" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.TV2L0_VGC_02.i_xOpnLS" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.TV2L0_VGC_02.q_xOPN_DO" VarB="Channel 11^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E11_EK1122_FEE_Stands^FEE_L0S8_EP1_EP2338-0002">
				<Link VarA="PlcTask Inputs^GVL_Devices.PC1L0_XTES_VGC_01.i_xClsLS" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.PC1L0_XTES_VGC_01.i_xOpnLS" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.PC1L0_XTES_VGC_01.q_xOPN_DO" VarB="Channel 11^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E12_EK1122_H11_H12^H11_L0S2_EP1_EP2338-0002">
				<Link VarA="PlcTask Inputs^GVL_Devices.TV4L0_VGC_01.i_xClsLS" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.TV4L0_VGC_01.i_xOpnLS" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.TV4L0_VGC_01.q_xOPN_DO" VarB="Channel 11^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E12_EK1122_H11_H12^H11_L0S2_EP2_EP3174-0002">
				<Link VarA="PlcTask Inputs^GVL_Devices.TV4L0_GCC_01.i_iPRESS_R" VarB="AI Standard Channel 2^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.TV4L0_GPI_01.i_iPRESS_R" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E12_EK1122_H11_H12^H11_L0S2_EP3_EP2624-0002">
				<Link VarA="PlcTask Outputs^GVL_Devices.TV4L0_GCC_01.q_xHV_DIS" VarB="Channel 2^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E12_EK1122_H11_H12^H11_L0S9_EP1_EP3174-0002">
				<Link VarA="PlcTask Inputs^GVL_Devices.TV4L0_GCC_02.i_iPRESS_R" VarB="AI Standard Channel 2^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.TV4L0_GPI_02.i_iPRESS_R" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E12_EK1122_H11_H12^H11_L0S9_EP2_EP2624-0002">
				<Link VarA="PlcTask Outputs^GVL_Devices.TV4L0_GCC_02.q_xHV_DIS" VarB="Channel 2^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E12_EK1122_H11_H12^H12_L0S1_EP1_EP3174-0002">
				<Link VarA="PlcTask Inputs^GVL_Devices.TV5L0_GCC_01.i_iPRESS_R" VarB="AI Standard Channel 2^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.TV5L0_GPI_01.i_iPRESS_R" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E12_EK1122_H11_H12^H12_L0S1_EP2_EP2624-0002">
				<Link VarA="PlcTask Outputs^GVL_Devices.TV5L0_GCC_01.q_xHV_DIS" VarB="Channel 2^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E12_EK1122_H11_H12^H12_L0S3_EP1_EP2338-0002">
				<Link VarA="PlcTask Inputs^GVL_Devices.TV5L0_VGC_01.i_xClsLS" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.TV5L0_VGC_01.i_xOpnLS" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.TV5L0_VGC_01.q_xOPN_DO" VarB="Channel 11^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E12_EK1122_H11_H12^H12_L0S3_EP2_EP3174-0002">
				<Link VarA="PlcTask Inputs^GVL_Devices.TV5L0_GCC_02.i_iPRESS_R" VarB="AI Standard Channel 2^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.TV5L0_GCC_03.i_iPRESS_R" VarB="AI Standard Channel 4^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.TV5L0_GPI_02.i_iPRESS_R" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E12_EK1122_H11_H12^H12_L0S3_EP3_EP2624-0002">
				<Link VarA="PlcTask Outputs^GVL_Devices.TV5L0_GCC_02.q_xHV_DIS" VarB="Channel 2^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.TV5L0_GCC_03.q_xHV_DIS" VarB="Channel 4^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E12_EK1122_H11_H12^H12_L0S6_EP1_EP2338-0002">
				<Link VarA="PlcTask Inputs^GVL_Devices.TV6L0_VGC_01.i_xClsLS" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.TV6L0_VGC_01.i_xOpnLS" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.TV6L0_VGC_01.q_xOPN_DO" VarB="Channel 11^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E1_EL2202">
				<Link VarA="PlcTask Outputs^GVL_LFE_VAC_PMPS.g_FastFaultOutput1.q_xFastFaultOut" VarB="Channel 1^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_LFE_VAC_PMPS.g_FastFaultOutput2.q_xFastFaultOut" VarB="Channel 2^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E8_EK1122_QpcMks^MKS_E0_EK1100^MKS_E10_EL2794">
				<Link VarA="PlcTask Outputs^GVL_Devices.AT2L0_SOLID_GCC_01.q_xHV_DIS" VarB="Channel 3^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.SL1L0_POWER_GCC_01.q_xHV_DIS" VarB="Channel 1^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E8_EK1122_QpcMks^MKS_E0_EK1100^MKS_E11_EL3064">
				<Link VarA="PlcTask Inputs^GVL_Devices.SP1L0_KMONO_GCC_01.i_iPRESS_R" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E8_EK1122_QpcMks^MKS_E0_EK1100^MKS_E12_EL3064">
				<Link VarA="PlcTask Inputs^GVL_Devices.SP1L0_KMONO_GPI_01.i_iPRESS_R" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E8_EK1122_QpcMks^MKS_E0_EK1100^MKS_E13_EL2794">
				<Link VarA="PlcTask Outputs^GVL_Devices.SP1L0_KMONO_GCC_01.q_xHV_DIS" VarB="Channel 1^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E8_EK1122_QpcMks^MKS_E0_EK1100^MKS_E14_EL3064">
				<Link VarA="PlcTask Inputs^GVL_Devices.MR1L0_HOMS_GCC_01.i_iPRESS_R" VarB="AI Standard Channel 3^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.PA1L0_GCC_01.i_iPRESS_R" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E8_EK1122_QpcMks^MKS_E0_EK1100^MKS_E15_EL3064">
				<Link VarA="PlcTask Inputs^GVL_Devices.MR1L0_HOMS_GPI_01.i_iPRESS_R" VarB="AI Standard Channel 2^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.PA1L0_GPI_01.i_iPRESS_R" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E8_EK1122_QpcMks^MKS_E0_EK1100^MKS_E16_EL2794">
				<Link VarA="PlcTask Outputs^GVL_Devices.MR1L0_HOMS_GCC_01.q_xHV_DIS" VarB="Channel 3^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.PA1L0_GCC_01.q_xHV_DIS" VarB="Channel 1^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E8_EK1122_QpcMks^MKS_E0_EK1100^MKS_E18_EL3064">
				<Link VarA="PlcTask Inputs^GVL_Devices.TV2L0_GFS_01.i_iPRESS_R" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.TV5L0_GFS_01.i_iPRESS_R" VarB="AI Standard Channel 3^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E8_EK1122_QpcMks^MKS_E0_EK1100^MKS_E1_EL3064">
				<Link VarA="PlcTask Inputs^GVL_Devices.TV1L0_GCC_01.i_iPRESS_R" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.TV2L0_GCC_01.i_iPRESS_R" VarB="AI Standard Channel 3^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E8_EK1122_QpcMks^MKS_E0_EK1100^MKS_E20_EL2794">
				<Link VarA="PlcTask Outputs^GVL_Devices.TV2L0_GFS_01.q_xHV_DIS" VarB="Channel 1^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.TV5L0_GFS_01.q_xHV_DIS" VarB="Channel 2^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E8_EK1122_QpcMks^MKS_E0_EK1100^MKS_E2_EL3064">
				<Link VarA="PlcTask Inputs^GVL_Devices.TV1L0_GPI_01.i_iPRESS_R" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.TV2L0_GPI_01.i_iPRESS_R" VarB="AI Standard Channel 2^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E8_EK1122_QpcMks^MKS_E0_EK1100^MKS_E3_EL2794">
				<Link VarA="PlcTask Outputs^GVL_Devices.TV1L0_GCC_01.q_xHV_DIS" VarB="Channel 1^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.TV2L0_GCC_01.q_xHV_DIS" VarB="Channel 3^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E8_EK1122_QpcMks^MKS_E0_EK1100^MKS_E4_EL3064">
				<Link VarA="PlcTask Inputs^GVL_Devices.TV2L0_GCC_02.i_iPRESS_R" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E8_EK1122_QpcMks^MKS_E0_EK1100^MKS_E5_EL3064">
				<Link VarA="PlcTask Inputs^GVL_Devices.TV2L0_GPI_02.i_iPRESS_R" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E8_EK1122_QpcMks^MKS_E0_EK1100^MKS_E6_EL2794">
				<Link VarA="PlcTask Outputs^GVL_Devices.TV2L0_GCC_02.q_xHV_DIS" VarB="Channel 1^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E8_EK1122_QpcMks^MKS_E0_EK1100^MKS_E8_EL3064">
				<Link VarA="PlcTask Inputs^GVL_Devices.AT2L0_SOLID_GCC_01.i_iPRESS_R" VarB="AI Standard Channel 3^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.SL1L0_POWER_GCC_01.i_iPRESS_R" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E8_EK1122_QpcMks^MKS_E0_EK1100^MKS_E9_EL3064">
				<Link VarA="PlcTask Inputs^GVL_Devices.AT2L0_SOLID_GPI_01.i_iPRESS_R" VarB="AI Standard Channel 2^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.SL1L0_POWER_GPI_01.i_iPRESS_R" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E8_EK1122_QpcMks^QPC_E0_EK1100^QPC_E11_EL3064">
				<Link VarA="PlcTask Inputs^GVL_Devices.BT2L0_PLEG_PIP_01.i_iPRESS" VarB="AI Standard Channel 3^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.MR1L0_HOMS_PIP_01.i_iPRESS" VarB="AI Standard Channel 2^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.MR2L0_HOMS_PIP_01.i_iPRESS" VarB="AI Standard Channel 4^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.SP1L0_KMONO_PIP_01.i_iPRESS" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E8_EK1122_QpcMks^QPC_E0_EK1100^QPC_E12_EL1004">
				<Link VarA="PlcTask Inputs^GVL_Devices.BT2L0_PLEG_PIP_01.i_xSP_DI" VarB="Channel 3^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.MR1L0_HOMS_PIP_01.i_xSP_DI" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.MR2L0_HOMS_PIP_01.i_xSP_DI" VarB="Channel 4^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.SP1L0_KMONO_PIP_01.i_xSP_DI" VarB="Channel 1^Input" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E8_EK1122_QpcMks^QPC_E0_EK1100^QPC_E13_EL2794">
				<Link VarA="PlcTask Outputs^GVL_Devices.BT2L0_PLEG_PIP_01.q_xHVEna_DO" VarB="Channel 3^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.MR1L0_HOMS_PIP_01.q_xHVEna_DO" VarB="Channel 2^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.MR2L0_HOMS_PIP_01.q_xHVEna_DO" VarB="Channel 4^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.SP1L0_KMONO_PIP_01.q_xHVEna_DO" VarB="Channel 1^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E8_EK1122_QpcMks^QPC_E0_EK1100^QPC_E14_EL3064">
				<Link VarA="PlcTask Inputs^GVL_Devices.MR1L1_TXI_PIP_01.i_iPRESS" VarB="AI Standard Channel 3^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.ST1L0_XTES_PIP_01.i_iPRESS" VarB="AI Standard Channel 2^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.TV3L0_PIP_01.i_iPRESS" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E8_EK1122_QpcMks^QPC_E0_EK1100^QPC_E15_EL1004">
				<Link VarA="PlcTask Inputs^GVL_Devices.MR1L1_TXI_PIP_01.i_xSP_DI" VarB="Channel 3^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.ST1L0_XTES_PIP_01.i_xSP_DI" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.TV3L0_PIP_01.i_xSP_DI" VarB="Channel 1^Input" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E8_EK1122_QpcMks^QPC_E0_EK1100^QPC_E16_EL2794">
				<Link VarA="PlcTask Outputs^GVL_Devices.MR1L1_TXI_PIP_01.q_xHVEna_DO" VarB="Channel 3^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.ST1L0_XTES_PIP_01.q_xHVEna_DO" VarB="Channel 2^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.TV3L0_PIP_01.q_xHVEna_DO" VarB="Channel 1^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E8_EK1122_QpcMks^QPC_E0_EK1100^QPC_E17_EL3064">
				<Link VarA="PlcTask Inputs^GVL_Devices.TV4L0_PIP_01.i_iPRESS" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.TV4L0_PIP_02.i_iPRESS" VarB="AI Standard Channel 2^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.TV5L0_PIP_01.i_iPRESS" VarB="AI Standard Channel 3^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.TV5L0_PIP_02.i_iPRESS" VarB="AI Standard Channel 4^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E8_EK1122_QpcMks^QPC_E0_EK1100^QPC_E18_EL1004">
				<Link VarA="PlcTask Inputs^GVL_Devices.TV4L0_PIP_01.i_xSP_DI" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.TV4L0_PIP_02.i_xSP_DI" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.TV5L0_PIP_01.i_xSP_DI" VarB="Channel 3^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.TV5L0_PIP_02.i_xSP_DI" VarB="Channel 4^Input" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E8_EK1122_QpcMks^QPC_E0_EK1100^QPC_E19_EL2794">
				<Link VarA="PlcTask Outputs^GVL_Devices.TV4L0_PIP_01.q_xHVEna_DO" VarB="Channel 1^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.TV4L0_PIP_02.q_xHVEna_DO" VarB="Channel 2^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.TV5L0_PIP_01.q_xHVEna_DO" VarB="Channel 3^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.TV5L0_PIP_02.q_xHVEna_DO" VarB="Channel 4^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E8_EK1122_QpcMks^QPC_E0_EK1100^QPC_E1_EL3064">
				<Link VarA="PlcTask Inputs^GVL_Devices.RTDSL0_PIP_01.i_iPRESS" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.RTDSL0_PIP_02.i_iPRESS" VarB="AI Standard Channel 2^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.RTDSL0_PIP_03.i_iPRESS" VarB="AI Standard Channel 3^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.RTDSL0_PIP_04.i_iPRESS" VarB="AI Standard Channel 4^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E8_EK1122_QpcMks^QPC_E0_EK1100^QPC_E21_EL3064">
				<Link VarA="PlcTask Inputs^GVL_Devices.AT2L0_SOLID_PIN_01.i_iPRESS" VarB="AI Standard Channel 2^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.PA1L0_PIN_01.i_iPRESS" VarB="AI Standard Channel 3^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.PA2L0_PIN_01.i_iPRESS" VarB="AI Standard Channel 4^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.SL1L0_POWER_PIN_01.i_iPRESS" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E8_EK1122_QpcMks^QPC_E0_EK1100^QPC_E22_EL1004">
				<Link VarA="PlcTask Inputs^GVL_Devices.AT2L0_SOLID_PIN_01.i_xSP_DI" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.PA1L0_PIN_01.i_xSP_DI" VarB="Channel 3^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.PA2L0_PIN_01.i_xSP_DI" VarB="Channel 4^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.SL1L0_POWER_PIN_01.i_xSP_DI" VarB="Channel 1^Input" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E8_EK1122_QpcMks^QPC_E0_EK1100^QPC_E23_EL2794">
				<Link VarA="PlcTask Outputs^GVL_Devices.AT2L0_SOLID_PIN_01.q_xHVEna_DO" VarB="Channel 2^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.PA1L0_PIN_01.q_xHVEna_DO" VarB="Channel 3^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.PA2L0_PIN_01.q_xHVEna_DO" VarB="Channel 4^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.SL1L0_POWER_PIN_01.q_xHVEna_DO" VarB="Channel 1^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E8_EK1122_QpcMks^QPC_E0_EK1100^QPC_E2_EL1004">
				<Link VarA="PlcTask Inputs^GVL_Devices.RTDSL0_PIP_01.i_xSP_DI" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.RTDSL0_PIP_02.i_xSP_DI" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.RTDSL0_PIP_03.i_xSP_DI" VarB="Channel 3^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.RTDSL0_PIP_04.i_xSP_DI" VarB="Channel 4^Input" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E8_EK1122_QpcMks^QPC_E0_EK1100^QPC_E3_EL2794">
				<Link VarA="PlcTask Outputs^GVL_Devices.RTDSL0_PIP_01.q_xHVEna_DO" VarB="Channel 1^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.RTDSL0_PIP_02.q_xHVEna_DO" VarB="Channel 2^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.RTDSL0_PIP_03.q_xHVEna_DO" VarB="Channel 3^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.RTDSL0_PIP_04.q_xHVEna_DO" VarB="Channel 4^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E8_EK1122_QpcMks^QPC_E0_EK1100^QPC_E4_EL3064">
				<Link VarA="PlcTask Inputs^GVL_Devices.IM1L0_XTES_PIP_01.i_iPRESS" VarB="AI Standard Channel 2^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.RTDSL0_PIP_05.i_iPRESS" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.TV5L0_PIP_03.i_iPRESS" VarB="AI Standard Channel 3^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E8_EK1122_QpcMks^QPC_E0_EK1100^QPC_E5_EL1004">
				<Link VarA="PlcTask Inputs^GVL_Devices.IM1L0_XTES_PIP_01.i_xSP_DI" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.RTDSL0_PIP_05.i_xSP_DI" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.TV5L0_PIP_03.i_xSP_DI" VarB="Channel 3^Input" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E8_EK1122_QpcMks^QPC_E0_EK1100^QPC_E6_EL2794">
				<Link VarA="PlcTask Outputs^GVL_Devices.IM1L0_XTES_PIP_01.q_xHVEna_DO" VarB="Channel 2^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.RTDSL0_PIP_05.q_xHVEna_DO" VarB="Channel 1^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.TV5L0_PIP_03.q_xHVEna_DO" VarB="Channel 3^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E8_EK1122_QpcMks^QPC_E0_EK1100^QPC_E7_EL3064">
				<Link VarA="PlcTask Inputs^GVL_Devices.TV2L0_PIP_01.i_iPRESS" VarB="AI Standard Channel 1^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.TV2L0_PIP_02.i_iPRESS" VarB="AI Standard Channel 2^Value" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.TV2L0_PIP_03.i_iPRESS" VarB="AI Standard Channel 3^Value" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E8_EK1122_QpcMks^QPC_E0_EK1100^QPC_E8_EL1004">
				<Link VarA="PlcTask Inputs^GVL_Devices.TV2L0_PIP_01.i_xSP_DI" VarB="Channel 1^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.TV2L0_PIP_02.i_xSP_DI" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.TV2L0_PIP_03.i_xSP_DI" VarB="Channel 3^Input" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E8_EK1122_QpcMks^QPC_E0_EK1100^QPC_E9_EL2794">
				<Link VarA="PlcTask Outputs^GVL_Devices.TV2L0_PIP_01.q_xHVEna_DO" VarB="Channel 1^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.TV2L0_PIP_02.q_xHVEna_DO" VarB="Channel 2^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.TV2L0_PIP_03.q_xHVEna_DO" VarB="Channel 3^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E9_EK1122_EBD^EBD_E0_EK1100^EBD_E1_EL1004">
				<Link VarA="PlcTask Inputs^GVL_Devices.IM1L0_XTES_VGC_01.i_xClsLS" VarB="Channel 4^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.IM1L0_XTES_VGC_01.i_xOpnLS" VarB="Channel 3^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.TV1L0_VGC_01.i_xClsLS" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.TV1L0_VGC_01.i_xOpnLS" VarB="Channel 1^Input" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E9_EK1122_EBD^EBD_E0_EK1100^EBD_E2_EL2004">
				<Link VarA="PlcTask Outputs^GVL_Devices.IM1L0_XTES_VGC_01.q_xOPN_DO" VarB="Channel 3^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.IM1L0_XTES_VGC_01.q_xOPN_DO" VarB="Channel 4^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.TV1L0_VGC_01.q_xOPN_DO" VarB="Channel 1^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.TV1L0_VGC_01.q_xOPN_DO" VarB="Channel 2^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E9_EK1122_EBD^EBD_E0_EK1100^EBD_E3_EL1004">
				<Link VarA="PlcTask Inputs^GVL_Devices.TV2L0_VGC_01.i_xClsLS" VarB="Channel 2^Input" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.TV2L0_VGC_01.i_xOpnLS" VarB="Channel 1^Input" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E9_EK1122_EBD^EBD_E0_EK1100^EBD_E4_EL2004">
				<Link VarA="PlcTask Outputs^GVL_Devices.TV2L0_VGC_01.q_xOPN_DO" VarB="Channel 1^Output" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.TV2L0_VGC_01.q_xOPN_DO" VarB="Channel 2^Output" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PLC_E9_EK1122_EBD^EBD_E0_EK1100^EBD_E5_EL1008">
				<Link VarA="PlcTask Inputs^GVL_PLC_Interfaces.i_xUpstreamTreaty_PressOK" VarB="Channel 1^Input" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIID^Device 1 (EtherCAT)^PLC_E0_EK1200^PMPS_PRE">
				<Link VarA="PlcTask Inputs^GVL_LFE_VAC_PMPS.fb_to_LFE_Arbiter.i_stCurrentBP" VarB="IO Inputs^CurrentBP" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_LFE_VAC_PMPS.fb_to_LFE_Arbiter.xTxPDO_state" VarB="SYNC Inputs^TxPDO state" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_LFE_VAC_PMPS.fb_to_LFE_Arbiter.xTxPDO_toggle" VarB="SYNC Inputs^TxPDO toggle" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_LFE_VAC_PMPS.fb_to_LFE_Arbiter.q_stRequestedBP" VarB="IO Outputs^RequestedBP" AutoLink="true"/>
			</OwnerB>
			<OwnerB Name="TIPC^plc_lfe_vac_fs^plc_lfe_vac_fs Instance">
				<Link VarA="PlcTask Inputs^GVL_Devices.TV3L0_VFS_01_Interface.i_eVFS_State" VarB="FSV_Task Outputs^GVL_FS_Devices.TV3L0_VFS_01.q_eVFS_State" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.TV3L0_VFS_01_Interface.i_xMPS_OK" VarB="FSV_Task Outputs^GVL_FS_Devices.TV3L0_VFS_01.q_xMPS_OK" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.TV3L0_VFS_01_Interface.i_xTrigger" VarB="FSV_Task Outputs^GVL_FS_Devices.TV3L0_VFS_01.q_xTrigger" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.TV3L0_VFS_01_Interface.i_xVAC_FAULT_OK" VarB="FSV_Task Outputs^GVL_FS_Devices.TV3L0_VFS_01.q_xVAC_FAULT_OK" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.TV3L0_VFS_01_Interface.i_xVFS_Closed" VarB="FSV_Task Outputs^GVL_FS_Devices.TV3L0_VFS_01.q_xVFS_Closed" AutoLink="true"/>
				<Link VarA="PlcTask Inputs^GVL_Devices.TV3L0_VFS_01_Interface.i_xVFS_Open" VarB="FSV_Task Outputs^GVL_FS_Devices.TV3L0_VFS_01.q_xVFS_Open" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.TV3L0_VFS_01_Interface.q_xCLS_SW" VarB="FSV_Task Inputs^GVL_FS_Devices.TV3L0_VFS_01.i_xCLS_SW" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.TV3L0_VFS_01_Interface.q_xOPN_SW" VarB="FSV_Task Inputs^GVL_FS_Devices.TV3L0_VFS_01.i_xOPN_SW" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.TV3L0_VFS_01_Interface.q_xOverrideMode" VarB="FSV_Task Inputs^GVL_FS_Devices.TV3L0_VFS_01.i_xOverrideMode" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.TV3L0_VFS_01_Interface.q_xOverrideOpen" VarB="FSV_Task Inputs^GVL_FS_Devices.TV3L0_VFS_01.i_xOverrideOpen" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.TV3L0_VFS_01_Interface.q_xPRESS_OK" VarB="FSV_Task Inputs^GVL_FS_Devices.TV3L0_VFS_01.i_xPress_OK" AutoLink="true"/>
				<Link VarA="PlcTask Outputs^GVL_Devices.TV3L0_VFS_01_Interface.q_xVAC_FAULT_Reset" VarB="FSV_Task Inputs^GVL_FS_Devices.TV3L0_VFS_01.i_xVAC_FAULT_Reset" AutoLink="true"/>
			</OwnerB>
		</OwnerA>
	</Mappings>
</TcSmProject>
